# UPS

[TOC]

**UPS (Uninterruptible Power Supply)** 不间断供电电源
保证各种用电设备不因外电发生指标变化或停止供电而可靠工作的重要设备，当电网停电时，继续提供给设备性能优良的电源一段时间，以保证设备不受停电的影响；当电网供电时，消除供电过程中由于各种原因造成的电压瞬间过高、过低、高频噪声信号、高压尖峰脉冲、工频不稳等产生的不良影响，提升供电质量。

## 种类

* 后备式
* 在线式
* 在线互动式

## 组成

![](../../Images/ups.png)

### 整流器

* 完成交流转换为直流的电路（AC/DC）。
* 实现功率因数校正（PFC）及升压功能。
* 降低对电网的污染。

### 逆变器

* 完成直流转换为交流的电路。
* 转换电池中直流的能量。
* 通过开关管的高速动作，输出纯净的交流。

### 旁路模块

* 内部旁路（Bypass） 当UPS主变换器出现故障或异常时，自动转内部旁路供电。
* 维护旁路                     为了维修期间安全和保持负载电力连续性而用来允许隔开UPS。

### 充电器

* 在交流输入正常的情况下，为电池提供充电能量。





降低中心机房的运营成本和节能降耗成了基层央行有关部门关注的问题，节约能源可以从以下几方面入手。首先是机房环境的节能，包括制冷环境、供电环境;其次是从IT硬件设备节能，减少IT设备的能耗;最后是IT设备内部各集成电路的节能，比如CPU的节能等。UPS处于交流供电环节的最重要一环，机房几乎所有的IT设备由UPS供电，提高运行时的能效势在必行。UPS的节能必须从方案、电池、配电等方面全方位进行。

**二、按需扩容的柔性规划**

一般地市级中心机房的建设都不是一步到位，会考虑今后未来5到10年的需求，但是UPS一般都是一步到位，一次就安装了2套大功率的UPS并机，结果初期负载只有规划容量的10%～20%，没等承载所规划的负载就进入了设备淘汰期。这不仅造成投资的浪费，而且也无法使UPS运行在较高的效率点，造成电能的浪费。如何避免这种情况的发生，从UPS供电系统角度考虑，应该包括以下几个方面。



# 供电方案设计

**(****一****)****供电方案设计**

目  前UPS供电方案主要有分散供电、集中供电2种。分散供电的特点是一台UPS为一台或多台负载设备供电。分散供电的好处是分散风险，不会因为一台UPS供电异常而造成大面积停电;缺点是UPS分散布置，不便管理，而且布线不易规划。另一种是采用集中供电方案，由一套大功率的UPS供电系统直接对机房的所有负载供电。集中供电的好处是便于规划、管理方便、维护方便;缺点是如果UPS系统异常，容易引起大面积停电事故，此缺点可以通过采用各种并联构架来避免。因此，以上两种方案各有优缺点，目 前的中心机房一般都采用集中供电方案，也集中了供电的风险。当机房UPS装机总容量超过一定限度时，建议将机房按几期规划分成几个区域进行供电。

**(****二****)UPS****在线并机扩容功能**

机房UPS容量的规划，可以根据不同时期的负载容量要求采用逐步扩容的方案，使投资方案更经济，同时也能使UPS工作于较佳的效率点。目  前中、大功率段的UPS均已经具备冗余并机功能，不仅提高了系统的可靠性，同时也为机房扩容提供了条件。只要规划时在UPS前后配电箱预留足量的空气开关，并在机房规划相应空间，即可实现UPS并机扩容功能。关键是并机的过程处理，多种品牌UPS并机时需要对UPS的设置进行修正，此时要求UPS必须在维修旁路状态工作，UPS由市电直接带载，如果此时市电波动较大甚至停电，将造成系统的大面积瘫痪。所以并机扩容必须具备在线并机功能，即UPS并机扩容时，只需将新增UPS软件修改至与原UPS系统一致后，在不关闭原有UPS系统的情况下直接将新增UPS并入原有系统即可，扩容前后，UPS均工作于在线模式下，避免切换至旁路供电的高风险操作。



# 采用模块化

**(****三****)****采用模块化****UPS****实现逐步扩容**

目  前，模块化UPS已经开始在国内应用，模块化UPS特点主要包括：可扩容、平均故障修复时间(MTTR)短、可经济实现“N+X”冗余并机。以台达C系~IJUPS为例，每个模块为20kVA，整个系统最大可扩容至160kVA，可以根据机房的实际容量需求，逐步扩容，只要在机房初期规划好配电容量即可。同时，实现“N+X”冗余比较划算，以60kVA的容量要实现“N+I”冗余为例，传统方案必须扩容一台60kVAUPS，而采用模块化UPS，则只需扩容一个20kVA的模块即可，节省大笔资金的投入。

**三、提高****UPS****自身能效，优化负载效率曲线**

目  前UPS均为在线式双变换构架，在其工作时整流器、逆变器均存在功率损耗。以一个容量为60kVA的UPS为例，每度电按1.2元计算，UPS效率每提高1%，一年节省的电费为5045.76元。可见提高UPS的工作效率，可以为数据中心节省一大笔电费，也是降低整个机房能耗的最直接方法。因此采购UPS应尽量采购效率更高的UPS。

当然UPS效率高不仅仅是满载时效率高，同时也必须具备一个较高的效率曲线，特别是在“1+1”并机系统时，根据系统规划，每台UPS容量不得大于50%，如果此次效率仅为90%以下，就算满载效率达到95%以上，也是没有意义的，所以要求UPS必须采取措施优化效率曲线，使UPS效率在较低负载时也能达到较高的效率。

除了提高UPS自身的效率之外，UPS的一些功能也可加以利用。比如像ECO经济运行模式，其原理是在较好的市电环境下，激活此功能，使UPS由静态旁路直接供电，此时逆变器处于待机状态，正常工作但不输出能量，_旦市电异常，UPS立即切换到逆变器供电状态，切换时间一般在1毫秒以内，由于逆变器处于待机状态，所以自身损耗很小，此时UPS的整机效率可以达~1J97%以上，比正常模式减少3%以上的损耗。

使用ECO模式必须具备2个条件：一是静态旁路必须采用两组高可靠晶闸管，不得采用接触器加晶闸管的组合，因为接触器吸合时接触点会打火，一般工作数百次之后就不能正常工作，而晶闸管则不存在此问题，同时可以缩短切换时间。二是建议在较好的电力环境下使用，比如一级供电单位等。

**四、降低输入电流谐波，提高功率因数**

谐波产生的根本原因是由于电力线路呈现一定阻抗，等效为电阻、电感和电容构成的无源网络。由于非线性负载产生的非正弦电流，造成电路中电流和电压畸变，称为谐波。谐波的危害包括：引起电气组件附加损耗和发热(如电容、变压器、电机等);电气组件温度升高，效率低，加速绝缘老化，降低使用寿命;干扰设备正常工作;无功功率增加，电力设备有功容量降低(如变压器、电缆、配电设备);供电效率低;出现谐振，特别是柴油发电机发电时更严重;空开跳闸、熔丝熔断、设备无故损坏。UPS对电网而言是一个非线性负载，在工作时会产生大量的谐波。以配置6脉冲整流器的UPS为例，其输入功率因数一般为0.75左右，谐波大于30%。



# 降低谐波方法

**(****一****)12****脉冲整流器**

其原理是在原有6脉冲整流器基础上，在输入侧增加一个移相变压器和6脉冲整流器。采用该技术方案后，可以将谐波降低至10%左右。优点是较为简单，谐波改善明显;缺点是对功率因数改善有限，价格略高。

**(****二****)****无源滤波器**

依据LC滤波电路原理，对UPS产生的谐波进行滤除，并对功率因数进行补偿。优点是技术简单，成本较低;缺点是只能补偿将点阶次的谐波，同时受负载阻抗影响较大，无法适用于全功率段。

**(****三****)****有源滤波器**

原理是利用可控的功率半导体器件向电网注入与谐波源电流幅值相等、相位相反的电流，使电源的总谐波电流为零，达到实时补偿谐波电流的目的。优点是可以补偿多个阶次的谐波，且不受负载阻抗大小的影响;缺点是购置成本较高。

**(****四****)****高频****IGBT****整流及****PFC****功率因数校正电路设计**

整流器原理是采用高频率PWM控制IGBT导通，对输入电压波形进行分割，使输入的电流波形尽量接近正弦波，并对输入电压和电流相位差进行补偿。优点是体积轻，价格便宜，效果好;缺点是技术结构复杂，不易维护，受功率器件影响，目 前容量大小受到限制。

以上几种技术，性能及投资对比，可以根据实际需求选择合适的方案。

**五、电池管理及配电管理技术**

UPS都配备了电池，用户在电池组上的投资往往占整个UPS供电系统投资的很大比例，甚至超过UPS本身的投资，而电池的使用年限明显低于UPS主机。由于电池主要材料是重金属铅、硫酸和不易分解的塑料，都会对环境造成严重的污染。因此减少电池使用数量，延长电池循环使用寿命，不仅节省直接和间接的电池投资，而且还减少整个机房设备对环境的污染。所以UPS可以通过以下几个技术实现电池的节能。

**(****一****)****并机共用电池组功能**

共用电池组原理是通过特殊的整流器隔离故障，使并机系统中的2台或多台UPS的整流同步，母线均流，使系统中的各台UPS母线直接并联，然后将满足系统后备时间要求的电池并联后接人并联母线系统中，实现电池的共享，减少电池投资。以“1+1”为例，传统的UPS方案，系统后备—小时，考虑其中一台UPS故障时，UPS2的电池不能为UPS1使用，所以UPS1和UPS2必须各配置一套-4,时的电池组，才能保障系统在断电后还能备用一小时。采用共用电池组方案后，因为UPS1故障后，系统中的电池仍能为UPS2提供能量，所以整个系统仅需配置一套一小时电池即可。这不仅节省了电池直接投资，同时也节约机房在空间、承重及空调等方面的投资，也降低了对环境的污染。

**(****二****)****智能电池管理技术**

影响电池寿命的因素有很多，主要包括温度、充电、放电、循环次数等。如果能够对上述几个因素进行综合处理，可以大大延长电池的使用寿命，延长电池更换周期，节约电池投资。UPS的智能电池管理击包括：电池均浮充管理(均浮充控制)、充电温月智能放电终止电压控制，除此之外还应具备电动检测和电池漏液检测功能。另外还可以选压范围较宽的UPS，减少电池放电次数。通过上述几种技术，可大幅度延长电池寿命2--3年。

1.正常开机程序由于一般负载在启动瞬间存在冲击电流,而UPS内部功率元件都有一定的安全工作区范围,尽管在选用器件时都留有一定的余量,但是过大的冲击电流还是会缩短元器件的使用寿命,甚至造成元器件损坏,因此在使用时尽量减少冲击电流带来的损害。一般UPS在旁路工作是抗冲击能力较强,我们可以利用这特点在开机时采用以下方式进行,先送市电给UPS,使其处于旁路工作,在逐个打开负载,先开冲击电流较大的负载,再开冲击电流较小的负载,然后UPS面板开机,使其处于逆变工作状态。开机时千万不能将所有负载同时开启,也不可带载开机。
2.关机顺序
关机顺序如下,先逐个关闭负载,再将UPS面板关机,使UPS处于旁路工作而充电器继续对电池组充电,如果不需要UPS输出,将UPS完全关闭,再将输入市电断开即可。
3.后备式UPS的使用
后备式UPS在市电正常情况下,皆为旁路供电,只靠输入保险丝起保护,如用户使用时不注意这点,而超载使用,虽然市电状态下UPS还可继续工作,但是当市电异常转电池逆变工作时,就会因过载保护而关机。严重时会造成UPS损坏,以上情况都会造成输出中断,给用户带来一定的损失。因此在使用后备式UPS时应特别注意不要超载使用。
4.长效型UPS的使用
长效型UPS由于采用外接电池组以延长供电时间,所以,外接电池的好坏直接影响到UPS的放电时间。因此在使用长效型UPS是应特别注意电池的使用和保养,关于电池使用保养请参阅以后内容。由于长效型UPS外置电池与UPS主机是分开的,相互间由电池连线相连,一般正常使用时不会有什么问题,但是当用户在装机(山特C系列3K以上机器必须由专业人员安装)或移机时就需要进行重新连线,在连线时因注意以下几个问题:
① 电池连接时电压极性要正确;
② 电池与主机之间的连线先不要连接,等UPS市电输入产生充电电压后再连接,即UPS先上市电,再接电池(后备长效机以及山特C系列6KS以上机器则应该先连接电池否则无法开机)。

技术应用


一、概述

随着经济的飞速发展以及基层央行对网络建设认识的不断加深，中心机房建设和改造，近几年如火如荼。但随之而来的就是日益庞大的电费开销，中心机房在建设中的投资，其中电气、电源、制冷等系统设施占了一半以上的投资比例，高额的电能消耗使得整个数据中心运行成本居高不中心机房面临“建得起却用不起”的尴尬境地。

降低中心机房的运营成本和节能降耗成了基层央行有关部门关注的问题，节约能源可以从以下几方面入手。首先是机房环境的节能，包括制冷环境、供电环境;其次是从IT硬件设备节能，减少IT设备的能耗;最后是IT设备内部各集成电路的节能，比如CPU的节能等。UPS处于交流供电环节的最重要一环，机房几乎所有的IT设备由UPS供电，提高运行时的能效势在必行。UPS的节能必须从方案、电池、配电等方面全方位进行。

二、按需扩容的柔性规划

一般地市级中心机房的建设都不是一步到位，会考虑今后未来5到10年的需求，但是UPS一般都是一步到位，一次就安装了2套大功率的UPS并机，结果初期负载只有规划容量的10%～20%，没等承载所规划的负载就进入了设备淘汰期。这不仅造成投资的浪费，而且也无法使UPS运行在较高的效率点，造成电能的浪费。如何避免这种情况的发生，从UPS供电系统角度考虑，应该包括以下几个方面。

供电方案设计

(一)供电方案设计

目  前UPS供电方案主要有分散供电、集中供电2种。分散供电的特点是一台UPS为一台或多台负载设备供电。分散供电的好处是分散风险，不会因为一台UPS供电异常而造成大面积停电;缺点是UPS分散布置，不便管理，而且布线不易规划。另一种是采用集中供电方案，由一套大功率的UPS供电系统直接对机房的所有负载供电。集中供电的好处是便于规划、管理方便、维护方便;缺点是如果UPS系统异常，容易引起大面积停电事故，此缺点可以通过采用各种并联构架来避免。因此，以上两种方案各有优缺点，目 前的中心机房一般都采用集中供电方案，也集中了供电的风险。当机房UPS装机总容量超过一定限度时，建议将机房按几期规划分成几个区域进行供电。

(二)UPS在线并机扩容功能

机房UPS容量的规划，可以根据不同时期的负载容量要求采用逐步扩容的方案，使投资方案更经济，同时也能使UPS工作于较佳的效率点。目  前中、大功率段的UPS均已经具备冗余并机功能，不仅提高了系统的可靠性，同时也为机房扩容提供了条件。只要规划时在UPS前后配电箱预留足量的空气开关，并在机房规划相应空间，即可实现UPS并机扩容功能。关键是并机的过程处理，多种品牌UPS并机时需要对UPS的设置进行修正，此时要求UPS必须在维修旁路状态工作，UPS由市电直接带载，如果此时市电波动较大甚至停电，将造成系统的大面积瘫痪。所以并机扩容必须具备在线并机功能，即UPS并机扩容时，只需将新增UPS软件修改至与原UPS系统一致后，在不关闭原有UPS系统的情况下直接将新增UPS并入原有系统即可，扩容前后，UPS均工作于在线模式下，避免切换至旁路供电的高风险操作。

采用模块化

(三)采用模块化UPS实现逐步扩容

目  前，模块化UPS已经开始在国内应用，模块化UPS特点主要包括：可扩容、平均故障修复时间(MTTR)短、可经济实现“N+X”冗余并机。以台达C系~IJUPS为例，每个模块为20kVA，整个系统最大可扩容至160kVA，可以根据机房的实际容量需求，逐步扩容，只要在机房初期规划好配电容量即可。同时，实现“N+X”冗余比较划算，以60kVA的容量要实现“N+I”冗余为例，传统方案必须扩容一台60kVAUPS，而采用模块化UPS，则只需扩容一个20kVA的模块即可，节省大笔资金的投入。

三、提高UPS自身能效，优化负载效率曲线

目  前UPS均为在线式双变换构架，在其工作时整流器、逆变器均存在功率损耗。以一个容量为60kVA的UPS为例，每度电按1.2元计算，UPS效率每提高1%，一年节省的电费为5045.76元。可见提高UPS的工作效率，可以为数据中心节省一大笔电费，也是降低整个机房能耗的最直接方法。因此采购UPS应尽量采购效率更高的UPS。

当然UPS效率高不仅仅是满载时效率高，同时也必须具备一个较高的效率曲线，特别是在“1+1”并机系统时，根据系统规划，每台UPS容量不得大于50%，如果此次效率仅为90%以下，就算满载效率达到95%以上，也是没有意义的，所以要求UPS必须采取措施优化效率曲线，使UPS效率在较低负载时也能达到较高的效率。

除了提高UPS自身的效率之外，UPS的一些功能也可加以利用。比如像ECO经济运行模式，其原理是在较好的市电环境下，激活此功能，使UPS由静态旁路直接供电，此时逆变器处于待机状态，正常工作但不输出能量，_旦市电异常，UPS立即切换到逆变器供电状态，切换时间一般在1毫秒以内，由于逆变器处于待机状态，所以自身损耗很小，此时UPS的整机效率可以达~1J97%以上，比正常模式减少3%以上的损耗。

使用ECO模式必须具备2个条件：一是静态旁路必须采用两组高可靠晶闸管，不得采用接触器加晶闸管的组合，因为接触器吸合时接触点会打火，一般工作数百次之后就不能正常工作，而晶闸管则不存在此问题，同时可以缩短切换时间。二是建议在较好的电力环境下使用，比如一级供电单位等。

四、降低输入电流谐波，提高功率因数

谐波产生的根本原因是由于电力线路呈现一定阻抗，等效为电阻、电感和电容构成的无源网络。由于非线性负载产生的非正弦电流，造成电路中电流和电压畸变，称为谐波。谐波的危害包括：引起电气组件附加损耗和发热(如电容、变压器、电机等);电气组件温度升高，效率低，加速绝缘老化，降低使用寿命;干扰设备正常工作;无功功率增加，电力设备有功容量降低(如变压器、电缆、配电设备);供电效率低;出现谐振，特别是柴油发电机发电时更严重;空开跳闸、熔丝熔断、设备无故损坏。UPS对电网而言是一个非线性负载，在工作时会产生大量的谐波。以配置6脉冲整流器的UPS为例，其输入功率因数一般为0.75左右，谐波大于30%。

降低谐波方法

(一)12脉冲整流器

其原理是在原有6脉冲整流器基础上，在输入侧增加一个移相变压器和6脉冲整流器。采用该技术方案后，可以将谐波降低至10%左右。优点是较为简单，谐波改善明显;缺点是对功率因数改善有限，价格略高。

(二)无源滤波器

依据LC滤波电路原理，对UPS产生的谐波进行滤除，并对功率因数进行补偿。优点是技术简单，成本较低;缺点是只能补偿将点阶次的谐波，同时受负载阻抗影响较大，无法适用于全功率段。

(三)有源滤波器

原理是利用可控的功率半导体器件向电网注入与谐波源电流幅值相等、相位相反的电流，使电源的总谐波电流为零，达到实时补偿谐波电流的目的。优点是可以补偿多个阶次的谐波，且不受负载阻抗大小的影响;缺点是购置成本较高。

(四)高频IGBT整流及PFC功率因数校正电路设计

整流器原理是采用高频率PWM控制IGBT导通，对输入电压波形进行分割，使输入的电流波形尽量接近正弦波，并对输入电压和电流相位差进行补偿。优点是体积轻，价格便宜，效果好;缺点是技术结构复杂，不易维护，受功率器件影响，目 前容量大小受到限制。

以上几种技术，性能及投资对比，可以根据实际需求选择合适的方案。

五、电池管理及配电管理技术

UPS都配备了电池，用户在电池组上的投资往往占整个UPS供电系统投资的很大比例，甚至超过UPS本身的投资，而电池的使用年限明显低于UPS主机。由于电池主要材料是重金属铅、硫酸和不易分解的塑料，都会对环境造成严重的污染。因此减少电池使用数量，延长电池循环使用寿命，不仅节省直接和间接的电池投资，而且还减少整个机房设备对环境的污染。所以UPS可以通过以下几个技术实现电池的节能。

(一)并机共用电池组功能

共用电池组原理是通过特殊的整流器隔离故障，使并机系统中的2台或多台UPS的整流同步，母线均流，使系统中的各台UPS母线直接并联，然后将满足系统后备时间要求的电池并联后接人并联母线系统中，实现电池的共享，减少电池投资。以“1+1”为例，传统的UPS方案，系统后备—小时，考虑其中一台UPS故障时，UPS2的电池不能为UPS1使用，所以UPS1和UPS2必须各配置一套-4,时的电池组，才能保障系统在断电后还能备用一小时。采用共用电池组方案后，因为UPS1故障后，系统中的电池仍能为UPS2提供能量，所以整个系统仅需配置一套一小时电池即可。这不仅节省了电池直接投资，同时也节约机房在空间、承重及空调等方面的投资，也降低了对环境的污染。

(二)智能电池管理技术



影响电池寿命的因素有很多，主要包括温度、充电、放电、循环次数等。如果能够对上述几个因素进行综合处理，可以大大延长电池的使用寿命，延长电池更换周期，节约电池投资。UPS的智能电池管理击包括：电池均浮充管理(均浮充控制)、充电温月智能放电终止电压控制，除此之外还应具备电动检测和电池漏液检测功能。另外还可以选压范围较宽的UPS，减少电池放电次数。通过上述几种技术，可大幅度延长电池寿命2--3年。







UPS不间断电源在我们弱电工程中经常用到，即使你不做机房工程，做其他类型的弱电工程，也会对于UPS不间断电源有硬性要求，有的要求延时不低于30分钟，有的要求不低于90分钟，对于UPS不间断电源知识，我们要了解一下，今天一起看一下了吧！

UPS即为不间断电源，它是一个AC—DC（俗称整流），再又DC—AC（俗称逆变）的一个过程，市电存在时，整流器整流给蓄电池充电，同时提供直流电压给逆变器工作，当市电停电时，直接由蓄电池组提供直流（DC）电压，给逆变器工作，输出标准交流电。



**一、UPS电源选型**

根据设备的情况、用电环境以及想达到的电源保护目的，可以选择适合的UPS；例如对内置开关电源的小功率设备一般可选用后备式UPS，在用电环境较恶劣的地方应选用在线互动式或在线式UPS，而对不允许有间断时间或时刻要求正弦波交流电的设备，就只能选用在线式UPS。

首先要确定您的设备是多大功率的，一般来讲普通PC机或工控机的功率在200W左右，苹果机在300W左右，服务器在300W与600W之间，其他设备的功率数值可以参考该设备的说明书。

其次应了解UPS的额定功率有两种表示方法：视在功率（单位VA）与实际输出功率（单位W），由于无功功率的存在所以造成了这种差别，两者的换算关系为：视在功率*功率因数=实际输出功率

后备式、在线互动式的功率因数在0.5与0.7之间，在线式的功率因数一般是0.8。

给设备配UPS时应以UPS的实际输出功率为匹配的依据，有些经销商有意或无意会混淆（VA）与（W）的区别，这点要提请用户注意。

根据使用环境选择可以分为工业级UPS和商业级UPS，工业级UPS适应于环境比较恶劣的的地方，商业级UPS对环境的要求比较高。

UPS通常分为工频机和高频机两种。工频机由可控硅SCR整流器，IGBT逆变器，旁路和工频升压隔离变压器组成。因其整流器和变压器工作频率均为工频50Hz，顾名思义叫工频UPS。

高频机通常由IGBT高频整流器，电池变换器，逆变器和旁路组成，IGBT可以通过控制加在其门极的驱动来控制IGBT的开通与关断，IGBT整流器开关频率通常在几K到几十KHz，甚至高达上百KHz，相对于50Hz工频， 称之为高频UPS。

**二、UPS容量单位W和KVA**

任何电源设备都有容量的规定，大多以W和KVA为单位，W(瓦)即有效功率，KVA(千伏安)为视在功率；现在的UPS电源标称容量都是KVA，一般的技术参数中会给出W值，由功率因数为0.8得出，1KVA=800W，以此类推。

**三、AH是什么单位**

AH是电设备容量单位。A.h=ampere-hour，安培小时，可以简单地理解为：1A.h表示该蓄电设备在供电电流强度为1A时能持续工作1小时。

电池容量单位

锂电池的容量单位是毫安时，安时，瓦时。

用符合表示：毫安时mah（MAH）；安时ah（AH）；瓦时Wh。

通俗点讲电池容量的物理意思就是指该电池能够容纳或释放多少电荷，我们常用Ah（安时）或mAh（毫安时）来表示。

根据电流的定义式：I＝Q／t，可知Q＝It，电流I的单位时mA（毫安），t代表的是时间，单位hour(时)，因此我们的电池容量单位就为mAh。

也就是说如果一块电池容量表示1000mAh，如果他工作时的电流时100mA，则理论上可以供电使用10小时。

不过从公式中我们可以看到Q=It，并未涉及到电压，因此这一单位只能说明电池内部能够容纳多少库仑的电荷。但不能说明这个电池能够做多少的功，以及电池可提供的最大功率是多少。不同类型的产品的工作电压是不同的。

因此我们有常常会看到在mAh的旁边还会有一个以Wh为单位的数字。电池可做的功W=UIt=UQ，电压U*电流I的单位为W（瓦），因此电池里的W用Wh来表示，它表示电池能够做多少的功。

**四、ups不间断电源作用**

1.两路电源之间的无间断相互切换;

2.隔离作用。将瞬间间断、谐波、电压波动、频率波动以及电压噪声等电网千扰阻挡在负载之前，即使负载对电网不产生干扰，又使电网中的干扰不影响负载;

3.电压变换作用：输入电压等于或不等于输出电压，如380V1380V，380V/220V ，包括稳压作用;

4.频率变换作用：输入频率等于或不等于输出频率，如50Hz/50Hz，50Hz/60Hz，包括稳频作用;

5.提供一定的后备时间：UPS的电池贮存一定的能量，在电网停电或间断时继续供电一段时间来保护负载

**五、ups不间断电源供电方案**

![img](https://i0.hdslb.com/bfs/article/ec3e1dc14bb1337b10a23151b276fb66e1954126.png@1320w_918h.png)

![img](https://i0.hdslb.com/bfs/article/d665a16c818c2e820acfbf9cbe79ee45848f7428.png@1320w_606h.png)

![img](https://i0.hdslb.com/bfs/article/2aaef7998e964f277900b65af9f71c0a4212e2f8.png@1320w_434h.png)

![img](https://i0.hdslb.com/bfs/article/5c3e56c97a92b7dff33cde00e533c7be9dea34b9.png@1320w_954h.png)



![img](https://i0.hdslb.com/bfs/article/fa2e0885b4e3848c51809e004e3911faf300ff54.png@1320w_984h.png)

![img](https://i0.hdslb.com/bfs/article/2722e928b53920ec0178753878dbe199ad0a0142.png@1320w_1018h.png)

![img](https://i0.hdslb.com/bfs/article/7d59cb792c53d40ecc027ad04ad5d4adc1a7cd0b.png@1320w_898h.png)

**六、ups不间断电源小知识**

![img](https://i0.hdslb.com/bfs/article/15f40f0727254492836019945ab696d46b673745.png@1320w_664h.png)

![img](https://i0.hdslb.com/bfs/article/3b112d4bd46da0db941b25b8e418801cb6d3c08a.png@1320w_738h.png)



![img](https://i0.hdslb.com/bfs/article/5c3ac6a571eb55c1aa3060afda1e79698547beb9.png@1320w_666h.png)

![img](https://i0.hdslb.com/bfs/article/2da452115bd16a08a93973544f367533ce5d2aac.png@1320w_686h.png)

![img](https://i0.hdslb.com/bfs/article/88f6808ef840eca929a7d48b4f55177fbabdcdd7.png@1320w_642h.png)

![img](https://i0.hdslb.com/bfs/article/bef9700da1347e9f6cd6a942253a2f6b7a420f09.png@1320w_702h.png)

![img](https://i0.hdslb.com/bfs/article/26184b85720ffebbb0f9ffa0e871e538c1c68892.png@1320w_1142h.png)

![img](https://i0.hdslb.com/bfs/article/6330ef90b51a75d8999403e1eb691cae9a88e300.png@1320w_676h.png)

![img](https://i0.hdslb.com/bfs/article/9d0e25ac0643ea79775beeaf88c0a8976760e4d8.png@1320w_786h.png)

# UPS蓄电池计算方法及其配置表格



UPS电池配置按公式计算的话，相当的麻烦，在实际项目中或与厂商的交流中，常常遇到这样的情况，根据UPS的输出容量和所要求的后备时间、需快速、粗略地给出相关电池的配置。而ups本身的计算方法非常复杂，一般人根本无法操作，所以掌握简单的方法或估算可以迅速做出结果，在实际中节约了时间。

一、UPS电源简单计算方法

对于ups的公式计算，我们在之前曾提到过，算起来比较复杂，很多人也不理解，那么今天我们来了解下简单的计算方法。

**使用时按下列公式计算：**

所需电池容量(Ah)= UPS容量（KVA）×109（Ah.块）/KVA/每组电池块数

**举例一：**

例如：对于109Ah•块/kVA设计UPS电池容量的算法，一台120kVA的UPS，每组电池32块，要求后备时间60min(即1h)。

**则所需电池容量为（60min）：**
120kVA×109Ah•块/kVA=13080Ah•块,

13080Ah•块/32块=409(Ah),

即可选12V，100Ah电池4组(32块/组)。

**注意：**实际后备时间不足与60min接近。

如果每组33块,则13080/33=396Ah，同样可选12V、100Ah电池4组(33块/组)。

**注意：**33块/组实际后备时间超过60min(超出一点)。

**如果要求后备时间为30min时：**

则

109×120=13080Ah•块

13080/32=409Ah,409/2=205Ah。
由于电池的放电功率与放电时间不是线性的，即不能只简单除以2，还需乘以修正系数。见表1，因此205×1.23=252Ah。即可选12V、65Ah电池4组(32块/组)。

**注意：**实际后备时间超过30min(超出一点)。



![图片](https://i0.hdslb.com/bfs/article/933e621d3e3cc541f1a73d70cdab2e6e86fae6c4.png@1086w_432h.png)



**如果要求后备时间20min时：**

则409/3=136Ah，还需乘以修正系数，见表1,136×1.41=192Ah,即可选12V、65Ah电池3组(32块/组)。

**注意：**实际后备时间超过20min(超出一点)。

其它情况，以此类推。

![图片](https://i0.hdslb.com/bfs/article/71496e9fceeb2f8a2b65f16af9883a670a7a8c09.jpg@1320w_808h.jpg)

**举列二：**

2、对于126Ah•块/kVA电池容量的算法，一台120kVA的UPS，每组电池32块，

如果计算时间是一小时以上，要在按上述计算后再除以一个修正系数，见表2。

![图片](https://i0.hdslb.com/bfs/article/44efe5bb7e70565204f619055a5dabf38d6b7334.png@1090w_482h.png)

计算方法和需乘以修正系数与前述完全一样。



 例如：前例的后备时间是3h：

则126×120=15120Ah•块，

13080/32=472Ah，472×3=1417Ah；

还需除一个修正系数，1417/1.25=1131Ah。

则需要配置即可选12V、300Ah电池4组(32块/组)。

按照能量守恒原理，以上方法对于三相/单相或单相/单相UPS是一样的。

一般中大功率的UPS所配每组电池都是32块；电池并联数最好不要超过4组，以免影响电池组的均流和充电效果。

以上是快捷的粗算,不是特别精确。要想得到精确的结果，应参照电池厂家给出的电池放电特性。

UPS电源延时配置表

关于上面的计算，虽然也比较简单，但是需要计算一两分钟，那么有没有更简单的方法，更简单的话就是直接看配置表了。

以下各系列机器所配置的蓄电池容量，是按照“电流法”进行配置，仅做参考！

采用电池临界点电压计算，计算结果与实际比较接近，这里面例出了大部分常用的配置表。



![图片](https://i0.hdslb.com/bfs/article/9a63a82b758a83e007253c608fc4f0d8f0fffc4c.jpg@1320w_558h.jpg)

![图片](https://i0.hdslb.com/bfs/article/81bad679c8625609c567c1ad146dfb003bfe1597.jpg@1320w_734h.jpg)

![图片](https://i0.hdslb.com/bfs/article/7652b7965252e804776c2d9134cecd13b423b314.jpg@1320w_734h.jpg)

![图片](https://i0.hdslb.com/bfs/article/b8e9a083719efadd2474a43499c056878c062136.jpg@1320w_626h.jpg)

​                        

​                                                                                                                                                                                                                                          



​                    

 

正确使用UPS电源，不但可以减少UPS电源发生故障的概率，而且能够合理地延长其使用寿命。**《UPS电源使用操作规程及方法》，**尝试从UPS电源科学操作规程、UPS电源常见启动操作步骤及使用时注意事项等几个方面作分析。

![img](http://5b0988e595225.cdn.sohucs.com/images/20190817/a85a36512b3346579c16263eb0b4a388.png)

**1、UPS电源科学操作规程**

1） UPS电源的场所摆放应避免阳光直射，环境温度应在25℃左右，并留有足够的通风空间、保持清洁；同时，禁止在UPS电源输出端口接带有感性的负载。

2） 使用UPS电源时，应务必遵守UPS电源厂家的产品说明书有关规定，保证所接的火线、零线、地线符合要求，用户不得随意改变其相互的顺序。

3） 严格按照正确的开机、关机顺序进行作，避免因负载突然加上或突然减载时，UPS电源的电压输出波动大，而使UPS电源无法正常工作。

4） 禁止频繁地关闭和开启UPS电源，一般要求在关闭UPS电源后，至少等待6秒钟后才能开启UPS电源，否则，UPS电源可能进入"启动失败"的状态，即UPS电源进入既无市电输出，又无逆变输出的状态。

5） 禁止超负载使用。UPS电源厂家强烈建议：UPS电源的最大启动负载最好控制在80%之内，如果超载使用，在逆变状态下，时常会击穿逆变三极管。实践证明：对于绝大多数UPS电源而言，将其负载控制在30%～60%额定输出功率范围内是最佳工作方式。

6） 定期对UPS电源进行维护工作，清除机内的积尘，测量蓄电池组的电压，更换不合格的电池，检查风扇运转情况及检测调节UPS的系统参数等。

**2、UPS电源常见启动操作步骤**

1）UPS电源开机启动步骤

![img](http://5b0988e595225.cdn.sohucs.com/images/20190817/9f137dbff3b24ddb92d1eee944135fde.png)

2）UPS电源关机步骤

![img](http://5b0988e595225.cdn.sohucs.com/images/20190817/c074ee3dd53142a69c409b48ff1c1e86.png)

3）将负载切换到维修旁路步骤

![img](http://5b0988e595225.cdn.sohucs.com/images/20190817/f7638730a67a4b95968729b1b36a3c12.png)

4）将负载由维修旁路切换到逆变器

![img](http://5b0988e595225.cdn.sohucs.com/images/20190817/3d5a4c312cc54e998661f4e49c07481e.png)

**3、UPS电源使用时的注意事项**

 1） 现场观察UPS电源主机显示控制操作面板，确认UPS电源液晶显示面板上的各项图形显示单元都处于正常运行状态，所有电源的运行参数都处于正常值范围内，在显示的记录内没有出现任何故障和报警信息。

 2） 检查是否有明显的过热痕迹。

 3） 观察UPS电源所带负载量及后备时间，如有变化检查有无增加负载、负载现在的运行情况和负载是否有不明故障。

 4） 注意音响噪音是否有可疑的变化，特别注意听UPS电源的输入、输出隔离变压器的响声，当出现异常的“吱吱声”时，则可能存在接触不良或匝间绕组绝缘不良。当出现有低频的“钹钹声”可能变压器有偏磁现象。

 5） 确保风扇排空气的过滤网没有任何堵塞物。

 6） 当发现UPS电源的输出电压异常升高时，应检查UPS电源的滤波电容是否完好。

 如有可能，记录上述巡检结果，分析是否有任何明显的偏离正常运行状态的事情发生。